# Alternative niches: AI agents + robotics + hardware in the data centre and energy buildout (benchmark: "autonomous cold plate factory")

Research date: 2026-11-19. All dates are as reported by the sources. Several figures come from search-result summaries of pages that were not fetched in full; these are marked "(snippet)". Pages that could not be fetched (HTTP 403): eu-startups.com Exclaim article, DCD's YC data-centre RFS article, Schneider Electric's July 2026 liquid-cooling-failures blog. Uptime Institute full reports are paywalled; only abstracts and excerpts were seen.

## 1. Data centre robotics for install and service (rack/server install, cabling, drive/optic swaps, liquid cooling maintenance, hall inspection)

### Takeaway
This is now an active venture category with at least five startups funded in 2026, all at pre-seed or seed and none with a disclosed live deployment. One of them, Exclaim Robotics, is a Zurich pre-seed company doing the exact rack-side maintenance work this niche describes. The underlying pain is real: Uptime reports a persistent staffing crisis, and 800 V DC racks add arc-flash risk. But most startups target 2027 deployments, and the hyperscalers build their own robots, so a part-time founder would be entering a crowded race against full-time ETH/CMU/Boston Dynamics-alumni teams.

### Cited Findings
**Demand and labour evidence**
- Uptime Institute 2025 Staffing and Recruitment Survey: 864 respondents. Hiring ranks among operators' top three challenges, alongside manufacturer lead times and cost reduction. Almost a quarter name staff retention as their greatest challenge. Mid-level staff (57%) and operations management (30%) have the highest turnover (snippet) — [Uptime UII Data Report 186, Oct 2025](https://intelligence.uptimeinstitute.com/resource/staffing-crisis-persists-colos-struggle-retain-junior-operators); [Uptime field report PDF](https://intelligence.uptimeinstitute.com/sites/default/files/2025-10/UI%20Field%20report%20186_UI%20Staffing%20Survey%202025%20-%20Staffing%20crisis%20persists.pdf)
- Uptime, December 2025: efforts to address staffing problems "have either been limited or unsuccessful" (snippet) — [Uptime UII Update 446, Dec 2025](https://intelligence.uptimeinstitute.com/resource/survey-highlights-industry-staffing-crisis)
- Uptime 15th Global Data Center Survey (2025): nearly two-thirds of operators report difficulty retaining staff, finding qualified candidates, or both (snippet) — [Digitalisation World summary](https://digitalisationworld.com/news/70478/uptime-institutes-15th-annual-global-data-center-survey-2025-challenges-and-innovations)
- A widely repeated figure of "340,000 unfilled positions by end-2026" comes from a vendor blog (Introl) with unclear methodology and is not an Uptime finding. Do not rely on it — [Introl blog](https://introl.com/de/blog/data-center-workforce-shortage-340000-unfilled-positions-2026)
- European construction: "Skilled labour, not components, is now a delivery bottleneck in European data centre construction", which is driving modular and prefab methods. Fewer than 10 general contractors dominate the region (snippet; vendor blog) — [Sitetracker](https://www.sitetracker.com/the-new-blueprint-for-data-centers-europe/)
- Service constraint: dense liquid-cooled GPU racks reportedly cannot be serviced on the floor. Failed trays are swapped and shipped back to the OEM. Leak and slip hazards make robotic work in liquid-cooled areas harder (snippet; logistics-vendor source) — [Americase](https://www.americaseinternational.com/liquid-cooled-ai-rack-maintenance-logistics/)

**Price points (what labour currently costs)**
- Remote/smart hands list prices: STACK $250/h in business hours and $375/h off-hours; 365 Data Centers $165/h; Oso Grande $125/h general and $200/h expert; Iron Mountain about $100/h on retainer and about $200/h pay-per-use; a Bay Area provider $600/h urgent; London from £75/h (snippet; most lists not dated 2026) — [STACK PDF](https://www.stackinfra.com/wp-content/uploads/2025/11/STACK_RemoteHands_08.18.25.pdf); [365 Data Centers PDF](https://365datacenters.com/wp-content/uploads/2022/06/Remote-Hands-Policy-1.pdf); [Iron Mountain](https://www.ironmountain.com/resources/solution-guides/d/data-centers-smart-hands-spec-sheet); [Zare](https://www.zare.com/remote-hands)

**Startups and funding (2026)**
- **Exclaim Robotics (Zurich).** Came out of stealth on about 5 Aug 2026 with a USD 4.95M (EUR 4.29M) pre-seed co-led by Founderful and Playfair. Tasks: optics/SFP cleaning and replacement, copper cabling and drive replacement on live 800 V racks. The robot navigates the hall autonomously, works the rack front from floor to top rail, and needs no building modifications. It is trained in simulation and hands off to a remote operator when confidence is low. No pilots disclosed. Founder/CEO is an ETH PhD with about 15 years at Willow Garage, Google, Microsoft, NVIDIA and ETH (co-creator of nvblox). The pitch is framed around safety (arc flash, lockout, PPE) rather than labour cost — [Construction Industry AI](https://www.constructionindustry.ai/funding/exclaim-robotics-pre-seed-data-center-maintenance-robots/); [Startupticker](https://www.startupticker.ch/en/news/exclaim-robotics-raises-eur-4-29-million-for-data-centre-repair-robots); [DCD](https://www.datacenterdynamics.com/en/news/former-microsoft-researcher-launches-data-center-robotics-startup/)
- **Proprio Robotics (SF, YC S26).** Aims to automate the whole data centre lifecycle (buildout, maintenance, decommissioning), with maintenance robots deploying "starting Q1 2027". Reported funding conflicts: $500K (VCBacked) vs a $125K seed (Dealroom) — [YC company page](https://www.ycombinator.com/companies/proprio-robotics); [Dealroom](https://app.dealroom.co/companies/proprio_robotics_yc_s26)
- **Darwin Robotics (SF).** $3.6M pre-seed led by Link Ventures (6 Nov 2026) for "robot technicians for data centers", targeting first deployments in early 2027 — [RuntimeWire](https://runtimewire.com/article/darwin-robotics-raises-3-6m-preseed-robot-technicians-data-centers)
- **Shepherd Robotics (YC Fall 2026).** Data centre commissioning and inspection (operating controls, photo evidence) plus electrical assembly (wire routing, terminal insertion). Funding undisclosed. No customers. Its advertised performance gains are "illustrative models or proposed targets" — [Fondo blog, 23 Oct 2026](https://fondo.com/blog/shepherd-robotics-takes-on-the-wiring-work-behind-ai-infrastructure)
- **Boost Robotics (YC).** Mobile manipulators offered as "robot remote hands": cable checks, reboots, hardware swaps, plus 24/7 security monitoring. Founders are CMU Robotics Institute alumni, one ex-Boston Dynamics Spot. No named pilots — [YC Launch](https://www.ycombinator.com/launches/Nfr-boost-robotics-robots-for-the-inspection-and-maintenance-of-data-centers)
- **August Robotics.** $30M Series B (21 May 2026) led by Big Pi Ventures for autonomous downward-drilling robot fleets, initially for AI data centre construction, in partnership with Stanley Black & Decker/DEWALT. The earlier product is the Lionel floor-marking robot — [August Robotics release](https://augustrobotics.com/news/august-robotics-raises-30m-series-b-to-accelerate-autonomous-construction-robotics)
- Y Combinator published a request for startups that "remove humans from data center development and operation" (title only; article returned 403) — [DCD](https://www.datacenterdynamics.com/en/news/y-combinator-looks-for-startups-trying-to-remove-humans-from-data-center-development-and-operation)

**Hyperscaler and operator efforts**
- Google has used drive-destroying robots since 2018. In 2025 Google VP Partha Ranganathan said robotics could handle "material movement, rack movement, monitoring or repairing and servicing [equipment], to media management" (snippet) — [Data Center Knowledge](https://www.datacenterknowledge.com/google-alphabet/robots-now-annihilate-hard-drives-google-data-centers); [DCD](https://www.datacenterdynamics.com/en/news/google-tests-robots-for-managing-data-center-hard-drives-and-equipment/)
- Microsoft formed a data centre automation and robotics team in Oct 2023. Microsoft Research describes early-stage prototype maintenance robots, "at the very start of this journey" (snippet) — [DCD analysis](https://www.datacenterdynamics.com/en/analysis/caves-of-steel/); [DCD news](https://www.datacenterdynamics.com/en/news/microsoft-research-details-early-stage-modular-robotics-for-data-centers/)
- Alibaba claims automatic inspection, faulty-disk locating and disk replacement at five data centres. Digital Realty, Digital Edge, Scala and Oracle trialled robots in 2023 (snippet) — [DCD analysis](https://www.datacenterdynamics.com/en/analysis/caves-of-steel/)
- A claim that Meta is testing robots for cabling and repairs in Iowa and Ohio comes from a low-authority site and is unverified — [shattered.io](https://shattered.io/meta-data-center-robots-2026/)
- Inspection: Digital Realty has deployed ANYbotics ANYmal (Swiss) in Zurich since about 2023, with thermal/zoom cameras and a microphone. ANYbotics launched the "Shift" fleet-operations software in Oct 2026. Oracle has tested Boston Dynamics Spot and Scala has tested a Unitree robot dog — [DCD](https://www.datacenterdynamics.com/en/news/digital-realty-deploying-anybotics-robot-dogs-in-swiss-data-center); [ANYbotics case study](https://www.anybotics.com/anymal-increases-data-center-security-at-digital-realty/); [The Robot Report](https://www.therobotreport.com/anybotics-launches-shift-streamline-robot-fleet-operations-scale-autonomous-inspections/); [DCD Scala](https://www.datacenterdynamics.com/en/news/scala-data-centers-testing-robot-dog-for-facility-inspections)

### Inferences
- (Inference) Buyers are colo operators and hyperscalers. Procurement is pilot-first (one hall), then a multi-site service contract or robot-as-a-service. Willingness to pay is anchored to remote-hands rates of about $100–375/h and to safety and uptime value, not to robot hardware cost.
- (Inference) Capital to first revenue is high. A mobile manipulator able to work in a live hall plus safety certification probably needs a seven-figure pre-seed (Exclaim raised about $5M just for prototypes), and a pilot customer needs 24/7 support. Part-time feasibility is low.
- (Inference) The moat would be task data and safety/insurance acceptance, not hardware. Hyperscalers building in-house shrinks the addressable market to colos and neoclouds.
- (Inference) The founder's force-controlled cobot bring-up experience fits connector and QD handling directly. A narrow wedge that avoids a full mobile robot, such as a bench-top robotic QD/optic test or refurbishment cell at an OEM repair depot (where failed trays are shipped), may be more feasible part-time. This is speculative and unvalidated.

### Gaps
- No disclosed pilot contract values or robot-as-a-service pricing for any data centre robotics startup.
- No primary confirmation of Meta's robotics trials. No figure for task volume per MW (e.g., drive or optic swaps per hall per month).
- Full Uptime staffing crosstabs are paywalled.

## 2. Liquid cooling commissioning, testing and service (flushing, filtration, coolant quality, leak testing, CDU service)

### Takeaway
The pain is well documented and getting worse. Ecolab reports that about 32% of glycol samples from operating sites were out of specification, Uptime flags CDU commissioning complexity, and practices are not standardised. Incumbents are moving fast: Vertiv paid about $1B for PurgeRite, the flushing specialist, in Dec 2025, and Ecolab sells monitoring as a service. This validates the money pool but means a startup would face large, well-capitalised service networks.

### Cited Findings
- Ecolab testing across operating data centres found "roughly 32% of glycol samples fell outside the specification ranges" in OCP/ASHRAE guidance. Sample size and period are not given, and the source is commercially interested — [Data Centre Review, 9 Nov 2026 (Ecolab author)](https://datacentrereview.com/2026/11/its-time-to-standardise-the-liquid-cooling-handover/)
- The same article says direct-to-chip cooling scaled faster than commissioning practice over about two years. "Acceptance criteria vary by site, by contractor and sometimes by shift". Microchannels of a few hundred microns are blocked by weld slag, thread sealant, dust and biofilm. Flush velocity is typically 0.9–1.5 m/s with staged filtration down to low single-digit microns. There is "not yet a universal standard" — [Data Centre Review](https://datacentrereview.com/2026/11/its-time-to-standardise-the-liquid-cooling-handover/)
- Uptime (12 Jan 2026), "Coolant distribution units can complicate commissioning": factory witness testing (FWT) of CDUs is crucial, and some CDU makers have limited experience integrating and testing in complex fluid networks. The claim that operators skip FWT to hit deadlines comes from Vertiv citing Uptime, and Vertiv is commercially interested — [Uptime UII Update 452](https://intelligence.uptimeinstitute.com/resource/coolant-distribution-units-can-complicate-commissioning); [Vertiv blog](https://www.vertiv.com/en-us/insights/articles/blog-posts/the-circulatory-system-of-the-ai-factory-why-flush-and-fill-is-no-longer-enough/)
- OCP published "Guidelines for pre-commission preparation of TCS row manifolds" (27 Jan 2025) — [OCP](https://www.opencompute.org/documents/ocp-document-submission-guidelines-for-pre-commission-preparation-of-technology-cooling-system-tcs-row-manifolds-revq-pdf-1/)
- **Vertiv and PurgeRite.** Agreed Nov 2025 for about $1B cash plus up to $250M earn-out, about 10x expected 2026 EBITDA, closed in early Dec 2025. PurgeRite provides mechanical flushing, purging, filtration and clean-fluid fill for liquid-cooled data centres — [Investing.com](https://ng.investing.com/news/company-news/vertiv-to-acquire-purgerite-for-1-billion-to-expand-liquid-cooling-services-93CH-2180589); [DataCenterNews](https://datacenter.news/story/vertiv-buys-purgerite-to-boost-liquid-cooling-services); [MEA Tech Watch](https://meatechwatch.com/2025/12/10/vertiv-completes-acquisition-of-purgerite-expanding-leadership-in-liquid-cooling-services/)
- **Ecolab.** 3D TRASAR for direct-to-chip monitors coolant concentration, temperature, pH and flow, with lab results in as little as five days. "Cooling-as-a-Service" adds quarterly on-site health checks and 24/7 monitoring. Ecolab has a case of glycol degradation during commissioning that it handled with a structured flush and filtration — [Ecolab 3D TRASAR DTC](https://www.ecolab.com/offerings/3d-trasar-technology-for-direct-to-chip-liquid-cooling); [Ecolab CaaS](https://dotcom.ecolab.com/offerings/nwwt/ecolab-cooling-as-a-service); [Bisnow (sponsored)](https://www.bisnow.com/national/news/data-center-sustainability-operations/coolant-health-data-center-ecolab-studiob-131628)
- Other players named in search results: Salute partnering with Ecolab on direct-to-chip complexity; Schneider Electric marketing liquid cooling risk and "trusted partner" services; Dober (fluids) (snippets) — [pulse.bot](https://www.pulse.bot/hardware/news/salute-and-ecolab-target-dtc-liquid-cooling-complexity-in-ai-data-centers-e20075aa-ec31-485d-9b00-aa7bc69caabe/); [Schneider blog Jan 2026](https://blog.se.com/datacenter/2026/01/12/liquid-cooling-for-ai-data-centers-3-risks-and-how-a-trusted-partner-ensures-success/); [Dober](https://www.dober.com/direct-to-chip-cooling)
- Incidents: a Nov 2025 account of burst liquid-cooling pipes taking out about a dozen GPU racks in Southeast Asia is unverified (blog and LinkedIn only). A cooling-water leak at Google europe-west9 flooded a UPS room and led to fire and shutdown, as reported by the leak-detection vendor Watts — [Watts blog](https://www.watts.com/blog/leak-detection-data-centers); [Stormbag blog](https://stormbag.co/blogs/stormbag-flood-protection-blog/how-liquid-cooling-made-flood-protection-a-data-center-concern)
- Even damage to a single GPU "can cost you tens of thousands of dollars" — [Tom's Hardware](https://www.tomshardware.com/pc-components/liquid-cooling/the-hidden-danger-lurking-in-your-server-infrastructure-its-own-cooling-system)
- Adoption base: in Uptime's 2025 Cooling Systems Survey (n=1,033), only a minority of operators have direct liquid cooling deployed, and 62% are not using it but are considering it. A secondary site reports 19% deployed by early 2026 (unverified) — [Uptime UII Update 400, Aug 2025](https://intelligence.uptimeinstitute.com/resource/operators-warming-dielectric-cold-plates); [Uptime Data Report 181](https://intelligence.uptimeinstitute.com/resource/dlc-adoption-remains-slow-and-steady); [mgrid.org (secondary)](https://mgrid.org/?p=4415)

### Inferences
- (Inference) Buyers are general/MEP contractors and commissioning agents during build, then operators during operation. The service is bought per project (flush/fill/commission) plus recurring monitoring contracts. The roughly $1B, 10x-EBITDA price implies PurgeRite earned on the order of $100M EBITDA, which signals a large services pool (this is derived arithmetic, not a reported number).
- (Inference) Capital to first revenue is low to moderate. A mobile flushing/filtration skid with inline sensors and an agentic reporting layer could earn service revenue quickly. It is labour- and travel-heavy, though, and robotics is peripheral, which conflicts with the founder's wish to keep robotics central.
- (Inference) A software/sensor wedge, an "agent that writes the auditable handover record" from flush-skid telemetry, matches the documented lack of standardisation and needs little capital. The moat is weak against Ecolab and Vertiv unless the company is tied to the OEM or contractor workflow.
- (Inference) Part-time feasibility is moderate for software and a sensor kit, and low for field service (on-call, travel).

### Gaps
- No published price per MW or per loop for flushing and commissioning services.
- No independent (non-vendor) frequency data on contamination or leak failures.
- European liquid-cooling service providers were not mapped.

## 3. Rack-level and facility hardware bottlenecks (manifolds, quick disconnects, CDUs, busbars, power shelves, prefab skids)

### Takeaway
Quick disconnects (UQDs) are repeatedly cited as the tightest liquid-cooling component: 18–24 weeks, few qualified suppliers, and 1–2 years to close the gap. CDUs and brazed-plate heat exchangers are also long-lead. Prefabricated modules are at "the higher end" of delivery timelines because fabrication throughput is constrained. Capital is flowing heavily into factory-built modular data centres. Most lead-time figures come from secondary trackers and conflict with each other.

### Cited Findings
- CDU lead times are reported as 20–26 weeks in early 2026 (historically 12–16), 16–24 weeks in another guide, and 14–18 weeks for rack-mounted CDUs as of Apr 2026 in a third report. All are secondary and conflicting (snippets) — [KovaStack](https://kovastack.ai/blog/liquid-cooling-datacenter-products-2026); [The Cooling Report](https://thecoolingreport.com/intel/data-center-cooling-supply-chain-guide-2026.html); [pmarketresearch](https://pmarketresearch.com/auto/rack-mounted-full-liquid-cdu-market/)
- Quick-disconnect couplings at 18–24 weeks, with the shortfall expected to take 1–2 years to close. UQD is the tightest segment, with few qualified suppliers and expansion lagging delivery pace (snippets; secondary trackers) — [Savrn](https://savrn.com/research/data-center-supply-chain-crisis); [CMGM](https://www.cmgm.net/ai-data-center-power-crunch-copper-qd-bullwhip-effect/)
- Brazed-plate heat exchangers at 30–38 weeks. Danfoss began producing brazed-plate heat exchangers in Monterrey, Mexico in Feb 2026 to shorten North American CDU supply (snippet) — [energy-solutions.co](https://energy-solutions.co/supply-chain/ai-data-centers/data-center-liquid-cooling-cdu-heat-exchanger-coupling-supply)
- Cold plates at 12–16 weeks under normal conditions (snippet) — [The Cooling Report](https://thecoolingreport.com/intel/data-center-cooling-supply-chain-guide-2026.html)
- Supply response: Stäubli expanded UQD production to a cleanroom in Duncan, South Carolina (Nov 2025), adding to Faverges (FR) and Hangzhou (CN). Its UQD/UQDB parts are on NVIDIA's Recommended Vendor List. CPC (Dover), Parker and Stäubli founded the OCP UQD spec in 2020, and a UQD v2 is in progress — [Greenville Chamber](https://www.greenvillechamber.org/news/2025/11/13/investor-added/st-ubli-expands-u.s.-manufacturing-in-duncan-sc-and-reinforces-leadership-in-liquid-cooling/); [Stäubli Apr 2025](https://www.staubli.com/ch/en/news/global/2025/staeubli-expands-manufacturing-footprint-in-north-america-with-it-cooling-connectors.html)
- Europe (Linesight, June 2026): prefabricated/modular mechanical solutions sit "at the higher end of delivery timelines" because of constrained fabrication throughput. Generators are at over 100 weeks. Air-cooled chillers were about 42 weeks, easing to 36–40 weeks in 2026. CRAH/FCU 23–32 weeks. Supplier capacity was tightening in a Q2 2026 survey, with relief expected H2 2026–2027 — [Linesight Europe](https://insights.linesight.com/cmi-2026-june/industry-trends-and-supply-chain-dynamics-2026-europe/supply-chain)
- A summary of JLL's 2026 outlook gives average equipment lead times of about 33 weeks globally and 42 weeks in the US (snippet; secondary) — [itechguides](https://www.itechguides.com/the-state-of-data-center-supply-chains-in-2026-power-cooling-and-ai-capacity/)
- **Modular/prefab funding (2026).** Torus: $500M Series C, Nov 2026, with "Foundry" prefabricated 1–20 MW units built at a 545,000 sq ft Utah factory. Mavria: $130M at a $1B valuation, Nov 2026. Armada: $230M Series B at a $2B valuation, May 2026, with a Johnson Controls manufacturing deal in Arizona — [DCD Torus](https://www.datacenterdynamics.com/en/news/energy-storage-firm-torus-launches-prefabricated-modular-data-center-product-raises-500m/); [FinSMEs Mavria](https://www.finsmes.com/2026/11/mavria-raises-130m-in-funding.html); [CNBC Armada](https://www.cnbc.com/2026/05/19/modular-data-center-builder-armada-raises-230-million.html)
- **Direct competitor to the benchmark idea.** Corintis (Lausanne, EPFL spin-off) sells microfluidic cold plates. It raised a $24M Series A in Sep 2025 (BlueYard lead, Founderful participating, about $400M valuation per Reuters) and a $25M A1 in Dec 2025 (Applied Digital lead), about $58M total. It reportedly has capacity for about 100,000 cold plates a year and is ramping toward 1M in 2026. Intel CEO Lip-Bu Tan joined its board — [The Star/Reuters](https://www.thestar.com.my/tech/tech-news/2025/09/25/chip-cooling-startup-corintis-raises-24-million-adds-intel-ceo-lip-bu-tan-to-board); [Venture Kick](https://www.venturekick.ch/Corintis-secured-additional-USD-25M-Series-A1-funding-to-accelerate-its-global-expansion); [Sacra](https://sacra.com/c/corintis)
- Market size: Dell'Oro projected total liquid cooling revenue above $2.5B for 2025, with direct liquid cooling up 156% year on year in Q2 2025 and 85% in Q3 2025. A secondary summary gives about $7B by 2029 — [Fierce Network](https://www.fierce-network.com/cloud/theres-no-stopping-liquid-cooling-train); [Converge Digest](https://convergedigest.com/delloro-north-america-leads-with-26-y-y-growth/?amp=1); [Data Center Frontier](https://www.datacenterfrontier.com/machine-learning/article/55353727/from-silicon-to-cooling-delloro-maps-the-ai-data-center-buildout)

### Inferences
- (Inference) QDs and manifolds are precision-machined, leak-critical parts with a qualification gate (NVIDIA RVL, OCP UQD). A newcomer would need years of reliability data, and incumbents (Stäubli, CPC, Parker) are expanding capacity. Shortage relief is expected in 1–2 years, which is about when a part-time founder would reach production. That is poor timing.
- (Inference) Custom manifolds and rack-level plumbing assemblies, which are lower-volume, more bespoke and fabrication-limited, fit "agent-designed, robot-built" better than QDs. Buyers are integrators, CDU makers and modular builders (Torus, Armada, Mavria all factory-build). This is the closest adjacent pivot to the cold plate idea.
- (Inference) Corintis already occupies the "Swiss, venture-backed, scaling cold plate manufacturing" position, with about $58M raised and hyperscaler endorsement. This materially weakens a Swiss cold plate factory pitch unless it is differentiated (e.g., rapid custom low-volume plates for non-hyperscale OEMs).
- (Inference) Capital to first revenue for machined fluid parts is moderate: a CNC/brazing capability, or contract manufacturing plus pressure and helium leak test, could plausibly run in the low hundreds of thousands CHF. Qualification cycles are long.

### Gaps
- No primary-source (OEM) lead-time data for busbars, power shelves or 800 V DC power gear.
- No startup found that explicitly uses AI-agent design plus robotic fabrication for manifolds or skids.
- CPC's capacity plans were not found.

## 4. Energy hardware with AI-tied bottlenecks (transformers, switchgear, power electronics, heat exchangers/dry coolers/heat reuse, electrolysers, batteries)

### Takeaway
Grid equipment is the most severe and best-documented bottleneck. Wood Mackenzie reports power transformers at about 128 weeks and generator step-ups at about 144 weeks (Q2 2025), with a 30% power-transformer supply deficit. Venture money is flowing into solid-state transformers (Heron $140M, DG Matrix $60M, Amperesand $80M, Swiss Hyperscale Power EUR 5M seed). These are capital-intensive power-electronics plays, not robotics plays. Electrolysers are the opposite case: heavy overcapacity, about 9% utilisation.

### Cited Findings
- Wood Mackenzie (Aug 2025): a 30% power-transformer and 10% distribution-transformer supply deficit in 2025. Q2 2025 lead times were about 128 weeks for power transformers, about 144 weeks for generator step-ups and about 30 weeks for distribution (down from a 100+ week peak in 2023); switchgear averaged 44 weeks. US demand is up 116% (power) and 41% (distribution) since 2019, with imports about 80% of US power-transformer supply. Pad-mount three-phase shortages are expected to worsen, partly from data centres (snippets) — [Wood Mackenzie](https://www.woodmac.com/news/opinion/mind-the-gap-tackling-supply-chain-challenges-in-the-electric-td-sector/); [EEPower](https://eepower.com/market-insights/transformer-supply-chain-woes-persist-as-energy-demand-grows/)
- A May 2026 report cites PwC analysts saying high-capacity transformer lead times can reach four years. An aggregator says switchgear passed 60 weeks by May 2026 (unverified) — [pv magazine USA](https://pv-magazine-usa.com/?p=20370); [ESS News](https://www.ess-news.com/2026/05/12/us-transformer-market-faces-severe-supply-constraints-as-lead-times-extend-to-four-years/); [EnkiAI (secondary)](https://enkiai.com/sustainability-initiatives/data-center/grid-power-infrastructure-2026-mitsubishi-14-gw-surge/)
- Europe: generators and transformers are "the primary bottleneck", with lead times "structurally elevated" (Linesight, June 2026) — [Linesight](https://insights.linesight.com/cmi-2026-june/industry-trends-and-supply-chain-dynamics-2026-europe/supply-chain)
- **Solid-state transformer (SST) funding.** Heron Power: $140M Series B, Feb 2026 (a16z American Dynamism and Breakthrough Energy Ventures), for a 40 GW US factory, about $178M total. DG Matrix: $60M Series A, Feb 2026 (Engine Ventures, with ABB participating), and reportedly raising about $250M Series B (Axios, Oct 2026). Amperesand: $80M. Hyperscale Power (Zurich per Startupticker): EUR 5M seed, Mar 2026. SolidUltra (FR): EUR 3M, Nov 2026, for 800 VDC SSTs with first deployments targeted for 2028 — [SiliconANGLE](https://siliconangle.com/2026/02/18/heron-power-raises-140m-build-40gw-us-solid-state-transformer-manufacturing-facility/); [TechCrunch DG Matrix](https://techcrunch.com/2026/02/18/dg-matrix-raises-60m-to-make-data-center-power-smarter/); [TechCrunch SST overview](https://techcrunch.com/2026/02/20/why-investors-are-going-gaga-over-solid-state-transformers/); [Axios](https://www.axios.com/pro/climate-deals/2026/10/30/dg-matrix-sst-solid-state-transformers-fundraise); [Startupticker Hyperscale Power](https://www.startupticker.ch/en/news/hyperscale-power-raises-eur-5-million-to-advance-solid-state-transformers); [The Data Center Engineer SolidUltra](https://thedatacenterengineer.com/news/solidultra-raises-e3m-to-develop-800vdc-solid-state-transformers-for-ai-data-centers/)
- Manufacturing automation: no startup focused on automating transformer manufacturing (core stacking/winding) was found. General industrial-robotics raises in 2026 include Path Robotics (welding, $300M), Standard Bots ($200M) and Mind Robotics ($400M) — [SiliconANGLE Path](https://siliconangle.com/2026/11/10/industrial-automation-startup-path-robotics-raises-300m-in-funding/); [Manufacturing Dive](https://www.manufacturingdive.com/news/automate-2026-preview-chicago-standard-bots-nvidia-abb-robotics/823271/); [The Robot Report](https://www.therobotreport.com/mind-robotics-raises-400m-scale-ai-powered-robots-in-manufacturing/)
- Heat rejection: dry and adiabatic coolers at about 16–26 weeks from purchase order (consultant planning table, Nov 2026). Another source says heat exchangers, coils and fans are "routinely sold out for a year or more" (conflict). Alfa Laval plans to double heat exchanger output at its Richmond, VA plant by 2028 (snippets) — [Terrapin](https://terrapincg.com/news/data-center-chiller-cost-lead-times-2026); [Farnsworth Group](https://www.thefarnsworthgroup.com/blog/data-center-cooling); [EnkiAI Alfa Laval](https://enkiai.com/data-center/alfa-laval-heat-exchanger-liquid/)
- Heat reuse deals (Europe, 2026): Helen/OnZero in Helsinki (from 2027, more than 500,000 MWh/yr possible); atNorth/Calentix at a 300 MW site in Sollefteå, Sweden (Nov 2026; Calentix acts as an independent heat producer); Fortum/Microsoft heat-pump plants near Helsinki (reported 180 MW, May 2026); nLighten in Stuttgart (Feb 2026); NTT in Berlin — [Helen](https://www.helen.fi/en/news/2026/helen-hyodyntaa-uuden-datakeskuksen-hukkalampoa-helsingin-kaukolammossa); [Baxtel atNorth](https://baxtel.com/news/atnorth-signs-calentix-heat-reuse-deal-at-300mw-solleftea-site); [Verdantix](https://www.verdantix.com/vantage/blog/microsoft-is-heating-finlands-homes-thats-either-brilliant-or-a-big-problem); [Baxtel nLighten](https://baxtel.com/news/nlighten-will-feed-waste-heat-from-its-stuttgart-data-center-into-the-local-district-heating-network); [DCD NTT](https://datacenterdynamics.com/en/news/ntt-launches-waste-heat-recovery-project-with-quartierswerk-gartenfeld-in-berlin)
- Electrolysers: global manufacturing capacity was about 58 GW/yr at end-2025, but output was under 5 GW (about 9% utilisation). The IEA expects overcapacity toward 2030 and describes consolidation, e.g., Cummins halting electrolyser sales (IEA Global Hydrogen Review 2026, via Argus) — [Argus](https://www.argusmedia.com/en/news-and-insights/latest-market-news/2841836-green-h2-electrolyser-sector-enters-consolidation-iea)

### Inferences
- (Inference) Transformers and switchgear are the most acute shortage, but buyers (utilities, EPCs, hyperscalers) buy from qualified OEMs with multi-year certification and type-testing. That puts this out of reach for a part-time founder. SSTs need deep power-electronics expertise and $10M+ rounds.
- (Inference) A feasible automation angle would be selling robotic cells or agentic production-planning software to transformer or switchgear OEMs that are expanding capacity. This fits the founder's automotive production-planning background, but buyers are conservative industrial OEMs with long sales cycles.
- (Inference) Heat reuse is an integration and project-finance business (Calentix model), with little robotics content.
- (Inference) Electrolysers are a negative signal: no shortage exists. Battery packs were not researched in depth and no AI-tied shortage evidence was found.

### Gaps
- No primary NERC or DOE 2026 transformer numbers were retrieved; Wood Mackenzie Q2 2025 is the latest primary figure found.
- No evidence was found of startups automating transformer, switchgear or busbar manufacturing.
- Battery-pack shortage tied to data centres was not researched.

## 5. Test and qualification services for liquid cooling components (independent labs, reliability testing, thermal test vehicles)

### Takeaway
Standards are forming quickly in 2025–2026: OCP cold plate test spec v1.0, OCP CDU test methodology, an ASHRAE 127 addendum (Feb 2026), UL 4501 certification (launched about Oct 2026), and China's GB/T 48204-2026. Independent capacity, however, looks thin. Testing is mostly done in vendor in-house labs (e.g., CoolIT's 6 MW lab), plus UL and Intertek. This is a credible gap, but certification bodies are moving in.

### Cited Findings
- The OCP single-phase direct-to-chip cold plate test specification v1.0 is intended to let "any supplier, integrator, or independent laboratory" verify cold plates on a common setup, fluid and acceptance criteria. It covers hydrostatic pressure/dwell and bench-loop testing with quick disconnects — [OCP cold plate test spec](https://www.opencompute.org/documents/ocp-cold-plate-test-specification-v1-0-0-pdf-1/); [OCP cold plate project](https://www.opencompute.org/projects/cooling-environments/cold-plate/)
- OCP liquid-to-liquid CDU test methodology covers qualifying CDU vendors, with hydrostatic testing per IEC 62368-1 or ASME B31.1/31.3 — [OCP CDU methodology](https://www.opencompute.org/documents/ocp-wp-l-lcdu-test-methodology-performance-rating-r1-pdf/)
- ANSI/ASHRAE 127-2020 Addendum b (approved Feb 2026) adds a lab rating method for liquid-to-liquid CDUs (snippet) — [aidatacenterguide](https://aidatacenterguide.com/part-13-commissioning-and-go-live/13-5-cooling-acceptance-air-liquid-to-chip-and-cdu-commissioning)
- China's GB/T 48204-2026 includes helium leak testing and minimum mating-cycle durability; GB/T 48023-2026 covers single-phase cold plate systems — [KenFa Tech](https://www.kenfatech.com/liquid-cooling-standards-for-servers-and-data-centers/)
- UL Solutions launched certification for direct-to-chip subassemblies (cold plates, manifolds, quick disconnects) under UL 4501 (an Outline of Investigation for safety, performance and interoperability), about 50 days before 2026-11-19. UL can also evaluate CDUs, liquid-cooled busways, hoses and O-rings — [UL Solutions](https://www.ul.com/news/ul-solutions-launches-certification-direct-chip-liquid-cooling-equipment-used-ai-data-centers)
- Intertek lists liquid and immersion cooling evaluation among its data centre services (general page) — [Intertek](https://www.intertek.com/datacenters/)
- CoolIT runs a 6 MW in-house test lab. Its 4,000 W cold plate captured more than 97% of heat from a 4,000 W TTV at 6 LPM (self-reported). Accelsius heated a two-phase cold plate to 4,500 W, limited by the rig rather than the cooler — [CoolIT/DCF](https://www.coolitsystems.com/resources/news/scientific-computing-world-coldplate-innovation-raising-the-bar-and-the-thermal-ceiling/); [DCD CoolIT](https://datacenterdynamics.com/en/news/coolit-details-liquid-cooling-coldplate-able-to-cool-4000w-chips); [DCD Accelsius](https://datacenterdynamics.com/en/news/accelsius-tests-ability-to-cool-4500-watt-chips)
- Thermal test vehicles are commercially sold: Taiwan King Lung Chin offers "TTV 2.0" with an embedded heater that reproduces non-uniform heat maps for AI cold plate validation — [GlobalSpec](https://www.globalspec.com/FeaturedProducts/Detail/TaiwanKingLungChinPTC/370876/Thermal_Test_Vehicle_TTV_Validation_Solutions)
- OCP has a cold plate development and qualification white paper and an ACS cold plate requirements document — [OCP qualification WP](https://www.opencompute.org/documents/ocp-cold-plate-development-and-qualification-with-integrated-comments-pdf/); [OCP ACS requirements](https://www.opencompute.org/documents/ocp-acs-liquid-cooling-cold-plate-requirements-pdf/)

### Inferences
- (Inference) Buyers are cold plate, manifold, QD and CDU makers (including startups like Corintis), server OEMs/ODMs qualifying second sources, and operators wanting incoming inspection. They buy per test campaign (per-sample or per-day pricing), which generates revenue early.
- (Inference) The robotics angle is a robot-automated test cell: QD mating-cycle durability, connect/disconnect drip measurement, automated pressure, helium leak and flow-thermal tests on TTVs, with an agent generating OCP-format reports. This uses force-controlled cobot skills directly, is bench-scale (low capital, likely low six figures CHF), could plausibly be built part-time, and could become the qualification engine for a later cold plate factory. Main risks: lab accreditation (ISO/IEC 17025) takes time, and UL/Intertek could bundle testing with certification.
- (Inference) In Europe there appears to be no visible independent liquid-cooling component lab, though this was not verified. A Swiss or EU location near Corintis, Stäubli (HQ in Pfäffikon SZ, factory in Faverges FR) and EPFL/ETH is a plausible fit. Unverified.

### Gaps
- No named independent (non-vendor, non-certifier) liquid cooling test lab was found, in Europe or elsewhere. No pricing for test campaigns.
- UL 4501's exact launch date and fees were not retrieved.
- TTV pricing was not found.

## 6. European / Swiss angle (buildout, liquid cooling adoption, regulation, Swiss market, startups, funding programmes)

### Takeaway
European capacity grew from about 10.5 GW (2023) to about 14.8 GW (2025) and is grid-constrained. Regulation is pushing on efficiency and heat reuse, but softening at the edges: Germany's June 2026 cabinet draft relaxes PUE deadlines and thresholds while keeping the 10/15/20% reuse quotas with new exemptions, and the EU adopted an A–G rating scheme in Sep 2026 with labels from 2027. The Swiss market is about 340 MW, concentrated around Zurich, with a large pipeline. Swiss deep-tech funding paths exist (Venture Kick up to CHF 150k, InnoBooster up to CHF 150k, EIC Accelerator up to EUR 2.5M grant now open to Swiss firms). Two directly relevant Swiss startups, Corintis (cold plates) and Exclaim (data centre robots), already exist and share an investor, Founderful.

### Cited Findings
**Europe buildout**
- EUDCA 2026: Europe IT power capacity grew from 10,539 MW (2023) to 14,784 MW (2025), with €176bn cumulative investment expected 2026–2031. Higher densities drive liquid/hybrid cooling (snippet) — [Intelligent CIO](https://www.intelligentcio.com/eu/2026/02/09/europes-data-centre-market-enters-new-strategic-era-of-ai-hyper-expansion-and-energy-constraints/)
- Grid queues: Italy has 70 GW of applications against a 60 GW national peak. Portugal's queue fell from 40 GW to 5 GW after deposit rules (snippet) — [Data Centre Review](https://datacentrereview.com/2026/01/europe-at-an-inflection-point-why-2026-will-redefine-the-emea-data-centre-landscape/)
- A Gartner forecast, cited by a vendor, says more than 30% of new European deployments will use direct-to-chip or immersion cooling by 2027 (secondary) — [Verne Global blog](https://www.verneglobal.com/blog/why-2026-will-bring-challenge-and-opportunity-for-european-data-centers)

**Regulation**
- Germany EnEfG (original): new data centres from 1 Jul 2026 must reach energy reuse factor (ERF) 10%, then 15% from 2027 and 20% from 2028. It applied to facilities above 300 kW connected load — [Gleiss Lutz](https://www.gleisslutz.com/en/know-how/data-centre-update-draft-bill-amend-energy-efficiency-act); [White & Case](https://www.whitecase.com/insight-alert/data-center-requirements-under-new-german-energy-efficiency-act)
- German cabinet draft amendment (24 Jun 2026; not confirmed enacted): existing-site PUE limit relaxed from 1.5 to 1.6 from mid-2027 and from 1.3 to 1.4 by 2030. New builds keep PUE 1.2 but get four years instead of two. Scope threshold changes to 500 kW installed IT. The general waste-heat duty is replaced by a non-binding cost-benefit analysis, while the 10/15–20% reuse quotas remain with new exemptions. The 100% renewables requirement moves from 2027 to 2030. Driver: Germany missed the EED transposition deadline (11 Oct 2025) and faces an EU infringement procedure — [cloudmagazin, 6 Jul 2026](https://www.cloudmagazin.com/en/2026/07/06/enefg-amendment-eases-data-center-efficiency-rules/); [Gleiss Lutz](https://www.gleisslutz.com/en/know-how/data-centre-update-draft-bill-amend-energy-efficiency-act)
- EU: the Commission adopted (or proposed; sources differ) a delegated regulation on 21 Sep 2026 creating an A–G data centre sustainability rating (PUE, WUE, plus features including waste-heat reuse) under EED 2023/1791, amending Delegated Regulation 2024/1364. First labels are expected in 2027. Waste-heat readiness is a voluntary metric in the draft. A consultation on binding minimum performance standards opened the same day — [European Commission](https://commission.europa.eu/news-and-media/news/making-data-centres-energy-efficient-thanks-new-eu-rating-system-2026-09-21_es); [Linklaters](https://sustainablefutures.linklaters.com/post/102o5fr/eu-commission-adopts-data-centre-sustainability-rating-scheme); [Latham & Watkins](https://www.lw.com/en/insights/european-commission-proposes-mandatory-sustainability-label-for-data-centres); [Freshfields](https://www.freshfields.com/en/our-thinking/blogs/sustainability/from-reporting-to-rating-the-eus-next-steps-for-data-centres-102o345)

**Swiss market**
- Swiss commercial capacity is about 340 MW (2026), more than doubled since 2020 (UBS, CBRE). The Zurich region holds 61% and the Lake Geneva region 18% (CBRE, Jul 2026) — [UBS](https://www.ubs.com/global/en/wealthmanagement/insights/marketnews/article.3595549.html); [CBRE Switzerland 2026](https://www.cbre.ch/insights/figures/data-center-market-switzerland-2026)
- Pipeline: about 280+ MW existing and nearly 900 MW upcoming (ResearchAndMarkets, Jan 2026). FlexBase has a reported pipeline of about 800 MW. CBRE says the market is increasingly constrained by supply and infrastructure — [Business Wire](https://www.businesswire.com/news/home/20260106992077/en); [Blackridge Research](https://blackridgeresearch.com/blog/list-top-ai-powered-hyperscale-upcoming-data-centers-switzerland)
- Swiss players: Corintis (Section 3), Exclaim Robotics (Section 1), Hyperscale Power (SST, Zurich, EUR 5M seed; Section 4), and ANYbotics, whose ANYmal robots inspect Digital Realty's Zurich site (Section 1).

**Funding programmes**
- Venture Kick: three stages, CHF 10k grant, then a CHF 50k (some sources say 40k) convertible loan, then a CHF 100k convertible loan, up to CHF 150k total. Gebert Rüf InnoBooster: up to CHF 150k over up to 1.5 years on top of Venture Kick — [Venture Kick InnoBooster](https://www.venturekick.ch/innobooster); [Gebert Rüf Stiftung](https://www.grstiftung.ch/en/area-activity/innobooster.html)
- Innosuisse: innovation cheque worth about CHF 15k of R&D services from a research partner. The Swiss Accelerator (up to CHF 2.5M, max 70% of costs) is reportedly discontinued for new calls because Switzerland rejoined Horizon Europe. Confirm with Innosuisse — [Innosuisse Swiss Accelerator page](https://www.innosuisse.admin.ch/en/swiss-accelerator-innovation-projects); [Accelopment](https://accelopment.com/blog/funding/swiss-companies-can-apply-for-eic-accelerator-and-eurostars-again-key-facts-compared/)
- EIC Accelerator: grant up to EUR 2.5M plus EIC Fund equity of EUR 1–10M. Swiss companies are eligible on equal terms from 2025-budget calls. The June 2026 round selected 38 of 87 interviewed companies, four of them Swiss (e.g., Nanoflex Robotics, EUR 2.5M grant plus EUR 10M equity). Success rate is under 5% per one source — [EIC](https://eic.ec.europa.eu/news/38-start-ups-and-smes-secure-eic-support-latest-round-eic-accelerator-2026-06-15_en); [Venture Kick Nanoflex](https://www.venturekick.ch/Nanoflex-Robotics-awarded-EUR-125-Million-from-the-EIC-Accelerator)
- Venture Kick has backed Corintis — [Venture Kick](https://www.venturekick.ch/Corintis-secured-additional-USD-25M-Series-A1-funding-to-accelerate-its-global-expansion)

### Inferences
- (Inference) Founderful backing both Corintis and Exclaim shows Swiss seed investors already hold positions in liquid-cooling hardware and data centre robotics. That is useful as a warm channel, but they may see a new entrant as overlapping.
- (Inference) Switzerland's market (about 340 MW) is small for a hardware-per-unit business. EU buildout (about 15 GW) and German regulatory pressure are the real addressable demand, which favours a location like Zurich or Lausanne with an EU sales focus.
- (Inference) German easing reduces the regulatory push for heat-reuse hardware in the near term, which weakens a heat-reuse niche.
- (Inference) Part-time 18-month timeline: Venture Kick (CHF 10k, then 50k) and an Innosuisse cheque are achievable. The EIC needs a company and traction, so it is realistic only after month 12 or later.

### Gaps
- No Swiss data centre heat reuse deals were found in 2026 searches.
- No European liquid-cooling adoption percentage from a primary source (the Gartner figure is second-hand).
- The EIC 2026–2027 cut-off dates were not verified on the EIC portal.

## 7. Cross-niche comparison against the "autonomous cold plate factory" benchmark

### Takeaway
On the evidence gathered, two niches fit best: (a) robot-automated liquid-cooling component test and qualification (Section 5), and (b) custom manifold and rack-plumbing fabrication for modular and CDU builders (Section 3). Both combine documented pain, low-to-moderate capital, part-time feasibility and central robotics. Data centre service robotics (Section 1) has the strongest pull but is crowded and capital-heavy. Grid hardware (Section 4) is the biggest bottleneck but is out of reach. The benchmark cold plate idea itself faces a direct, well-funded Swiss competitor (Corintis).

### Cited Findings
- Corintis has raised about $58M, has about 100k cold plates/yr of capacity and targets 1M in 2026 — [Sacra](https://sacra.com/c/corintis); [Venture Kick](https://www.venturekick.ch/Corintis-secured-additional-USD-25M-Series-A1-funding-to-accelerate-its-global-expansion)
- Cold plates are reportedly a shorter-lead item (12–16 weeks) than QDs (18–24 weeks) or brazed-plate heat exchangers (30–38 weeks) — [The Cooling Report](https://thecoolingreport.com/intel/data-center-cooling-supply-chain-guide-2026.html); [Savrn](https://savrn.com/research/data-center-supply-chain-crisis); [energy-solutions.co](https://energy-solutions.co/supply-chain/ai-data-centers/data-center-liquid-cooling-cdu-heat-exchanger-coupling-supply)
- Qualification standards for cold plates, QDs and CDUs were all issued or updated in 2025–2026 (OCP, ASHRAE 127 Addendum b, UL 4501, GB/T 48204-2026) — [OCP](https://www.opencompute.org/documents/ocp-cold-plate-test-specification-v1-0-0-pdf-1/); [UL](https://www.ul.com/news/ul-solutions-launches-certification-direct-chip-liquid-cooling-equipment-used-ai-data-centers); [KenFa Tech](https://www.kenfatech.com/liquid-cooling-standards-for-servers-and-data-centers/)

### Inferences
All entries below are inferences: rough relative scores for the analyst, not sourced figures.

| Niche | Urgent buyer pain (evidence) | Crowding / funded competitors | Capital to first revenue | Part-time feasible | Robotics central |
|---|---|---|---|---|---|
| Benchmark: cold plate factory | Medium (cold plates not the tightest part) | High (Corintis, CoolIT, Asian ODMs) | Medium–high | Low–medium | Yes |
| 1. DC service robotics | High (staffing, 800 V safety) | High (Exclaim, Proprio, Darwin, Boost, Shepherd, hyperscaler in-house) | High | Low | Yes |
| 2. Commissioning/flush/coolant service | High (32% out-of-spec, no standard) | High (Vertiv/PurgeRite, Ecolab) | Low–medium | Low (field) / medium (software) | Weak |
| 3a. QDs | High (tightest part) | High (Stäubli, CPC, Parker; RVL gate) | High | Low | Partial |
| 3b. Custom manifolds/plumbing assemblies | Medium–high (fabrication throughput limits) | Medium | Medium | Medium | Yes |
| 4. Transformers/switchgear/SST | Very high | High, and capital-heavy (Heron, DG Matrix) | Very high | Very low | Weak |
| 4. Heat reuse | Medium (German rules softened) | Medium (utilities, integrators) | High (project) | Low | Weak |
| 4. Electrolysers | Negative (overcapacity) | n/a | n/a | n/a | n/a |
| 5. Robotic test/qualification lab | Medium–high (new standards, thin independent capacity) | Low–medium (UL, Intertek, vendor in-house labs) | Low–medium | Medium–high | Yes |

- A test and qualification lab could also serve as the stepping stone to the benchmark idea, since it builds reliability data, customer relationships and the agentic design-validation loop before committing to manufacturing.

### Gaps
- No interviews or primary buyer evidence (willingness to pay for independent cold plate/QD testing, or for custom manifolds) was gathered. This is the key validation step.
- No pricing data was found for test campaigns, custom manifolds or flushing services.
